## Программа автоматического управления насосной станицей.
![enter image description here](https://i.imgur.com/hvNViR6.jpg)

### Алгоритм работы:

 - Насосная станция состоит из 3-х идентичных насосов (насос №1/2/3), подключенных по схеме, представленной на рисунке 41.
 - Насосы предназначены для подачи воды в водонапорную башню. В водонапорной башне установлен датчик уровня. При первичном падении уровня в башне ниже контрольной отметки (10%) включается один из насосов. Насос выключается при достижении максимального уровня (выше 90%). При вторичном и последующих падениях уровня ниже контрольной отметки включается следующий по порядку насос (после отработки насоса №3, снова включается насос №1). Данный алгоритм будем называть алгоритмом включения.
 - В алгоритме включения участвуют только насосы, находящиеся в автоматическом режиме. Поясним данное требование на следующем примере (пример №1). Если в предыдущий раз включался насос №1, насос №2 находится в ручном или местном режиме, а насос №3 находится в автоматическом режиме, то, при падении уровня ниже контрольной отметки, должен включиться насос №3.
 - Алгоритм включения не учитывает работающие насосы вне автоматического режима. Поясним данное требование на следующем примере (пример №2). Если в предыдущий раз включался насос №2, насос №3 находится в ручном или местном режиме и включен, а насос №1 находится в автоматическом режиме, то при падении уровня ниже контрольной отметки должен включиться насос №1.
 - Если при включении насоса (согласно алгоритма включения) была диагностирована неисправность (нет включения), то включается следующий по порядку насос.
 - Если при работе насоса (согласно алгоритма включения) была диагностирована неисправность (самопроизвольное выключение), то автоматически должен включиться следующий по порядку насос.
 - Если при работе насоса (согласно алгоритма включения) данный насос был переведен в местный или ручной режим, то автоматически должен включиться следующий по порядку насос.
 - Если уровень в башне опустился ниже контрольной отметки и ни один из насосов не находится в автоматическом режиме и при этом все насосы выключены, то необходимо проинформировать оператора о данном событии, например, отобразив на экране надпись «Уровень низкий, но насосы не работают!».
![enter image description here](https://i.imgur.com/ktCAU2s.jpg)
